---
sidebar_position: 25
---
        <h3>identification and traceability of devices  registration of devices and of economic operators summary of safety  and clinical performance european database on medical devices</h3>
<h1>Medical devices nomenclature</h1>
<h2>Article 26</h2>
   <p class="stitle-article-norm">Medical devices nomenclature</p>
   <p class="norm">To facilitate the functioning of the European 
database on medical devices (‘Eudamed’) as referred to in 
Article&nbsp;33, the Commission shall ensure that an internationally 
recognised medical devices nomenclature is available free of charge to 
manufacturers and other natural or legal persons required by this 
Regulation to use that nomenclature. The Commission shall also endeavour
 to ensure that that nomenclature is available to other stakeholders 
free of charge, where reasonably practicable.</p>