
---
sidebar_position: 27
---
        <h3>identification-and-traceability-of-devices--registration-of-devices-and-of-economic-operators-summary-of-safety--and-clinical-performance-european-database-on-medical-devices</h3>
<h1>UDI-database</h1>
<h2>Article 28</h2>
   <p class="stitle-article-norm">UDI database</p>
   <p class="norm">1.&nbsp;&nbsp;The Commission, after consulting the 
MDCG shall set up and manage a UDI database to validate, collate, 
process and make available to the public the information mentioned in 
Part B of Annex&nbsp;VI.</p>
   <p class="norm">2.&nbsp;&nbsp;When designing the UDI database, the 
Commission shall take into account the general principles set out in 
Section&nbsp;5 of Part C of Annex&nbsp;VI. The UDI database shall be 
designed in particular such that no UDI-PIs and no commercially 
confidential product information can be included therein.</p>
   <p class="norm">3.&nbsp;&nbsp;The core data elements to be provided 
to the UDI database, referred to in Part&nbsp;B of Annex&nbsp;VI, shall 
be accessible to the public free of charge.</p>
   <p class="norm">4.&nbsp;&nbsp;The technical design of the UDI 
database shall ensure maximum accessibility to information stored 
therein, including multi-user access and automatic uploads and downloads
 of that information. The Commission shall provide for technical and 
administrative support to manufacturers and other users of the UDI 
database.</p>