
---
sidebar_position: 29
---
        <h3>identification-and-traceability-of-devices--registration-of-devices-and-of-economic-operators-summary-of-safety--and-clinical-performance-european-database-on-medical-devices</h3>
<h1>Electronic-system-for-registration-of-economic-operators</h1>
<h2>Article 30</h2>
   <p class="stitle-article-norm">Electronic system for registration of economic operators</p>
   <p class="norm">1.&nbsp;&nbsp;The Commission, after consulting the 
MDCG, shall set up and manage an electronic system to create the single 
registration number referred to in Article&nbsp;31(2) and to collate and
 process information that is necessary and proportionate to identify the
 manufacturer and, where applicable, the authorised representative and 
the importer. The details regarding the information to be provided to 
that electronic system by the economic operators are laid down in 
Section&nbsp;1 of Part A of Annex&nbsp;VI.</p>
   <p class="norm">2.&nbsp;&nbsp;Member&nbsp;States may maintain or 
introduce national provisions on registration of distributors of devices
 which have been made available on their territory.</p>
   <p class="norm">3.&nbsp;&nbsp;Within two weeks of placing a device, 
other than a custom-made device, on the market, importers shall verify 
that the manufacturer or authorised representative has provided to the 
electronic system the information referred to in paragraph&nbsp;1.</p>
   <p class="norm">Where applicable, importers shall inform the relevant
 authorised representative or manufacturer if the information referred 
to in paragraph&nbsp;1 is not included or is incorrect. Importers shall 
add their details to the relevant entry/entries.</p>