
---
sidebar_position: 30
---
        <h3>identification-and-traceability-of-devices--registration-of-devices-and-of-economic-operators-summary-of-safety--and-clinical-performance-european-database-on-medical-devices</h3>
<h1>Registration-of-manufacturers-authorised-representatives-and-importers</h1>
<h2>Article 31</h2>
   <p class="stitle-article-norm">Registration of manufacturers, authorised representatives and importers</p>
   <p class="norm">1.&nbsp;&nbsp;Before placing a device, other than a 
custom-made device, on the market, manufacturers, authorised 
representatives and importers shall, in order to register, submit to the
 electronic system referred to in Article&nbsp;30 the information 
referred to in Section&nbsp;1 of Part A of Annex&nbsp;VI, provided that 
they have not already registered in accordance with this Article. In 
cases where the conformity assessment procedure requires the involvement
 of a notified body pursuant to Article&nbsp;52, the information 
referred to in Section&nbsp;1 of Part&nbsp;A of Annex&nbsp;VI shall be 
provided to that electronic system before applying to the notified body.</p>
   <p class="norm">2.&nbsp;&nbsp;After having verified the data entered 
pursuant to paragraph&nbsp;1, the competent authority shall obtain a 
single registration number (‘SRN’) from the electronic system referred 
to in Article&nbsp;30 and issue it to the manufacturer, the authorised 
representative or the importer.</p>
   <p class="norm">3.&nbsp;&nbsp;The manufacturer shall use the SRN when
 applying to a notified body for conformity assessment and for accessing
 Eudamed in order to fulfil its obligations under Article&nbsp;29.</p>
   <p class="norm">4.&nbsp;&nbsp;Within one week of any change occurring
 in relation to the information referred to in paragraph&nbsp;1 of this 
Article, the economic operator shall update the data in the electronic 
system referred to in Article&nbsp;30.</p>
   <p class="norm">5.&nbsp;&nbsp;Not later than one year after 
submission of the information in accordance with paragraph&nbsp;1, and 
every second year thereafter, the economic operator shall confirm the 
accuracy of the data. In the event of a failure to do so within six 
months of those deadlines, any Member&nbsp;State may take appropriate 
corrective measures within its territory until that economic operator 
complies with that obligation.</p>
   <p class="norm">6.&nbsp;&nbsp;Without prejudice to the economic 
operator's responsibility for the data, the competent authority shall 
verify the confirmed data referred to in Section&nbsp;1 of Part A of 
Annex&nbsp;VI.</p>
   <p class="norm">7.&nbsp;&nbsp;The data entered pursuant to 
paragraph&nbsp;1 of this Article&nbsp;in the electronic system referred 
to in Article&nbsp;30 shall be accessible to the public.</p>
   <p class="norm">8.&nbsp;&nbsp;The competent authority may use the 
data to charge the manufacturer, the authorised representative or the 
importer a fee pursuant to Article&nbsp;111.</p>